# Room 1.11 geometry

Measured from `inputs/ground_floor/ground-floor.yaml`. Lengths are metres. The floor plan agrees with these walls and openings; the earlier 15.43 m² rectangle stopped on a dashed line that is not a wall.

## Clear outline

The room is an L.

- Main wing: x 0.450 to 3.750 (3.300 m), y 3.275 to 9.500 (6.225 m). Inner east face of W-030, inner west face of W-031, inner north face of W-002, south face of W-018.
- Entry wing: x 3.750 to 5.625 (1.875 m), y 8.200 to 9.500 (1.300 m). North face of W-013, west face of W-033.
- Area: 3.300 × 6.225 + 1.875 × 1.300 = 22.98 m². The room table lists 22.98 m².

W-013 does not cross the main wing, and the floor plan draws that line dashed. It is a ceiling step, not the north wall. The north wall is W-018, shared with 1.10 Šatna.

W-018 ends 100 mm short of W-033 in the model (axis end x 5.525, W-033 west face 5.625). The room corner is the two faces extended.

## Doors

| Opening | Kind | Clear width | Leaf | Where | Swing | Into |
| --- | --- | --- | --- | --- | --- | --- |
| OP03 | pocket | 1.90 | 1.80 | x 1.350–3.250, y 9.500–9.625 | pocket | 1.10 Šatna |
| OP06 | hinged | 0.80 | 0.70 | x 4.725–5.525, y 9.500–9.625 | north | 1.09 Koupelna |
| OP09 | hinged | 0.90 | 0.80 | x 5.625–5.750, y 8.350–9.250 | west | chodba |

OP03 is the double pocket into the satna: two leaves, no arc, pockets in W-018. OP06 is hinged; the floor-plan arc is on the north side of W-018, hinge at the west jamb. OP09 is hinged; the arc is on the bedroom side of W-033, hinge at the south jamb, latch at the north jamb. The corridor switch of cable 32 is on the east face of that door.

## Windows

| Opening | Host | Clear width | Height | Sill | Where |
| --- | --- | --- | --- | --- | --- |
| OP01 | W-030 | 2.40 | 2.50 | 0 | x 0.000–0.450, y 4.425–6.825 |
| OP02 | W-030 | 0.90 | 2.50 | 0 | x 0.000–0.450, y 8.450–9.350 |
| OP05 | W-002 | 2.25 | 2.50 | 0 | x 1.450–3.700, y 2.900–3.275 |

OP01 and OP02 are the two west windows. OP05 is the south window. The pier between OP02 and W-018 is 150 mm.

## Adjacent

- 1.10 Šatna, north of W-018 and west of W-032, through the pocket door.
- 1.09 Koupelna, east of the satna. OP06 opens north into its south-west side. W-033 is only a partial wall there.
- Chodba, east of W-033 and north of W-013, through OP09. Rooms 1.12 and 1.13 open onto that corridor.
- 1.12 Pokoj, east of W-031 and south of W-013. No door in the party wall.
- Exterior on the west and the south.
